
ACTION Modbus_Status_action: 
	
	ModbusTcpMaster_LR[IdxSkids_LR]();
	
	// Heartbeat Connection Monitor
	IF gSkid_LR[IdxSkids_LR].Pmax_General_Variables.HEARTBEAT = gSkid_LR[IdxSkids_LR].Heartbeat.PREVIOUS_HEARTBEAT THEN
		gSkid_LR[IdxSkids_LR].Heartbeat.UNCHANGED_TIMER(IN := TRUE, PT := T#200s);  // Start the timer if value is unchanged for 120 seconds
	ELSE
		gSkid_LR[IdxSkids_LR].Heartbeat.UNCHANGED_TIMER(IN := FALSE);  // Reset the timer if value changes
	END_IF;

	// If the timer reaches 30 seconds, set the systemOffline bit
	IF gSkid_LR[IdxSkids_LR].Heartbeat.UNCHANGED_TIMER.Q THEN
		gSkid_LR[IdxSkids_LR].Heartbeat.SYSTEM_OFFLINE := TRUE;  // System is offline
	ELSE
		gSkid_LR[IdxSkids_LR].Heartbeat.SYSTEM_OFFLINE := FALSE;  // System is still online
	END_IF;
	
	gSkid_LR[IdxSkids_LR].Heartbeat.MODBUS_RESET(CLK := gSkid_LR[IdxSkids_LR].Heartbeat.SYSTEM_OFFLINE);
	
	//Reset Modbus buffer on connection timeout
	IF gSkid_LR[IdxSkids_LR].Heartbeat.MODBUS_RESET.Q THEN
		brsmemset(ADR(gModbus_LR[IdxSkids_LR]),0,SIZEOF(gModbus_LR[IdxSkids_LR]));
	END_IF;
	
	// Update previous value for the next cycle
	gSkid_LR[IdxSkids_LR].Heartbeat.PREVIOUS_HEARTBEAT := gSkid_LR[IdxSkids_LR].Pmax_General_Variables.HEARTBEAT;
	
	

			
	// --------------------------------------------------------------------
	// Reset last error information
	// --------------------------------------------------------------------
	IF(reset_error) THEN
		brsmemset(ADR(ModbusTcpMaster_LR[IdxSkids_LR].last_error), 0, 2);
		reset_error := 0;
	END_IF
		
			
	// --------------------------------------------------------------------
	// Final Variable Mapping AND Data Conversion - READ
	// --------------------------------------------------------------------	
			
	// AS Block 1 - 6000 DOSING INT
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.UNIT_ID := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[0];
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.USER_ID := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[2];
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.USER_ACCESS := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[4];
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.PMAX_HOA := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[6];
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.PMAX_STATUS := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[8];
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.SCREEN_LOCK := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[10];
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.HEARTBEAT := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[12];
	
	
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101.P101_XS := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[20];
	gSkid_LR[IdxSkids_LR].Sensor_Variables.XV101 := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[22];
	gSkid_LR[IdxSkids_LR].Sensor_Variables.XV101_ENABLE := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[24];
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101.P101_AUTOCAL := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[26];
	
	
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_XS := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[32];
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_WARN := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[34];
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_ALARM := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[36];
	gSkid_LR[IdxSkids_LR].Sensor_Variables.XV102 := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[38];
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_AUTOCAL := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[40];
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_AUTOADAPT := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[42];
	
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_XS := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[48];
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_WARN := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[50];
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_ALARM := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[52];
	gSkid_LR[IdxSkids_LR].Sensor_Variables.XV103 := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[54];
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_AUTOCAL := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[56];
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_AUTOADAPT := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[58];
	
	
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_XS := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[64];
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_WARN := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[66];
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_ALARM := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[68];
	gSkid_LR[IdxSkids_LR].Sensor_Variables.XV104 := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[70];
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_AUTOCAL := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[72];
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_AUTOCAL_PV := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[74];
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_AUTOADAPT := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[76];
	
	
	// AS Block 2 - 6000 DOSING INT - SPARE
	//:= gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block2_Int[0];
	
	// AS Block 3 - 6000 DOSING REAL
	gSkid_LR[IdxSkids_LR].ConversionRatios.EFF_1:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[0]);
	gSkid_LR[IdxSkids_LR].ConversionRatios.EFF_2:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[1]);
	gSkid_LR[IdxSkids_LR].ConversionRatios.NAOH_TO_H2O2:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[2]);
	gSkid_LR[IdxSkids_LR].ConversionRatios.TRI_TO_H2O2:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[3]);
	gSkid_LR[IdxSkids_LR].ConversionRatios.NAOH_TO_TRI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[4]);
	
	
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.PMAX_CONC:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[8]);
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.PMAX_RATE:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[9]);
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.PMAX_PV:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[10]);
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.NAOH_CONC:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[11]);
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.NAOH_CONC_OD:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[12]);
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.HP_CONC:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[13]);
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.HP_CONC_OD:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[14]);
	
	
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101.P101_SP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[21]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101.P101_PV:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[22]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101.P101_OP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[23]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101.P101_FQ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[24]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101.P101_TI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[25]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101.P101_PI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[26]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101.P101_PFI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[27]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101.P101_LS:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[28]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101.P101_GAIN:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[29]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101.P101_STEPADJ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[30]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101.P101_TOTALADJ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[31]);
	
	
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101B.P101B_OP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[35]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101B.P101B_PFI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[36]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101B.P101B_SP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[37]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_101B.P101B_LS:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[38]);
	
	
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_SP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[45]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_PV:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[46]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_OP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[47]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_PFI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[48]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_FQ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[49]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_PFQ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[50]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_PPI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[51]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_TI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[52]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_PI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[53]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_LS:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[54]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_GAIN:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[55]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_STEPADJ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[56]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_102.P102_TOTALADJ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[57]);
	
	
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_SP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[59]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_PV:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[60]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_OP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[61]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_PFI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[62]);
	
	
	// AS Block 4 - 6000 DOSING REAL
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_FQ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[0]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_PFQ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[1]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_PPI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[2]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_TI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[3]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_PI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[4]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_LS:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[5]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_GAIN:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[6]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_STEPADJ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[7]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_103.P103_TOTALADJ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[8]);
	
	
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_SP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[10]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_PV:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[11]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_OP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[12]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_PFI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[13]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_FQ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[14]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_PFQ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[15]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_PPI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[16]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_PI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[17]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_LS:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[18]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_GAIN:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[19]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_STEPADJ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[20]);
	gSkid_LR[IdxSkids_LR].Pmax_Pump_104.P104_TOTALADJ:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block3_Real[21]);
	
	
	gSkid_LR[IdxSkids_LR].Sensor_Variables.CD101:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[24]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.CD101_SP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[25]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.CD102:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[26]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.CD102_SP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[27]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.CD103:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[28]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.CD103_SP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[29]);
	
	
	gSkid_LR[IdxSkids_LR].Sensor_Variables.CD101_TI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[36]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.CD102_TI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[37]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.CD103_TI:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[38]);
	
	
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.HMI_REV_A:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[45]);
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.HMI_REV_B:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[46]);
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.PLC_REV_A:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[47]);
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.PLC_REV_B:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[48]);
	
	
	gSkid_LR[IdxSkids_LR].BufferTank.BT_PERCENT:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[50]);
	gSkid_LR[IdxSkids_LR].BufferTank.LI200:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[51]);
	gSkid_LR[IdxSkids_LR].BufferTank.LSHH200:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[52]);
	gSkid_LR[IdxSkids_LR].BufferTank.DRAINTIME_SP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[53]);
	gSkid_LR[IdxSkids_LR].BufferTank.DRAINTIME_PV:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[54]);
	gSkid_LR[IdxSkids_LR].BufferTank.FILLTIME_SP:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[55]);
	gSkid_LR[IdxSkids_LR].BufferTank.FILLTIME_PV:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block4_Real[56]);
	
	
	// AS Block 5 - 6000 DOSING REAL - SPARE
	//:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block5_Real[0]);
	
	// AS Block 6 - 7000 DOSING INT
	gSkid_LR[IdxSkids_LR].Pmax_General_Variables.UNIT_ID_DOSE := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[0];
	
	
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_XS := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[6];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_HOA := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[8];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_CHEM := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[10];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_ENABLE := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[12];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_ADJ := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[14];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_PTYPE := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[16];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_WARN := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[18];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_ALARM := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[20];
	gSkid_LR[IdxSkids_LR].Sensor_Variables.XV201 := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[22];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_AUTOCAL := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[24];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_AUTOCAL_PV := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[26];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_AUTOADAPT := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[28];
	
	
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_XS := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[32];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_HOA := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[34];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_CHEM := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[36];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_ENABLE := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[38];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_ADJ := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[40];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_WARN := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[42];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_ALARM := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[44];
	gSkid_LR[IdxSkids_LR].Sensor_Variables.XV202 := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[46];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_AUTOCAL := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[48];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_AUTOCAL_PV := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[50];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_AUTOADAPT := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[52];
	
	
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_XS := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[56];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_HOA := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[58];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_CHEM := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[60];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_ENABLE := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[62];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_ADJ := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[64];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_WARN := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[66];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_ALARM := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[68];
	gSkid_LR[IdxSkids_LR].Sensor_Variables.XV203 := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[70];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_AUTOCAL := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[72];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_AUTOCAL_PV := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block6_Int[74];
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_AUTOADAPT := gModbus_LR[IdxSkids_LR].Modbus_PeroxyMAX.Block1_Int[76];

	// AS Block 7 - 7000 DOSING INT
	gSkid_LR[IdxSkids_LR].Sensor_Variables.SERNSORS_CONFIG := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block7_Int[104];
	
	
	gSkid_LR[IdxSkids_LR].Sensor_Variables.FI301_MODE := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block7_Int[118];
	gSkid_LR[IdxSkids_LR].Sensor_Variables.FI302_MODE := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block7_Int[120];
	gSkid_LR[IdxSkids_LR].Sensor_Variables.FI303_MODE := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block7_Int[122];
	gSkid_LR[IdxSkids_LR].Sensor_Variables.FI304_MODE := gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block7_Int[124];
	
	
	// AS Block 8 - 7000 DOSING REAL
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_REF_SENSOR := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[0]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_CONC := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[1]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_PPM := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[2]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_APPM := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[3]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_SP := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[4]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_PV := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[5]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_OP := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[6]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_PFI := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[7]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_FQ := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[8]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_PI := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[9]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_TI := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[10]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_PFQ := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[11]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_PPI := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[12]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_LS := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[13]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_ASP := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[14]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_GAIN := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[15]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_STEPADJ := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[16]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_TOTALADJ := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[17]);
	
	
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_REF_SENSOR := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[19]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_CONC := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[20]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_PPM := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[21]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_APPM := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[22]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_SP := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[23]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_PV := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[24]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_OP := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[25]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_PFI := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[26]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_FQ := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[27]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_PI := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[28]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_TI := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[29]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_PFQ := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[30]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_PPI := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[31]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_LS := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[32]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_ASP := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[33]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_GAIN := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[34]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_STEPADJ := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[35]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_TOTALADJ := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[36]);
	
	
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_REF_SENSOR := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[38]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_CONC := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[39]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_PPM := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[40]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_APPM := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[41]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_SP := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[42]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_PV := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[43]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_OP := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[44]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_PFI := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[45]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_FQ := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[46]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_PI := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[47]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_TI := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[48]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_PFQ := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[49]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_PPI := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[50]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_LS := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[51]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_ASP := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[52]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_GAIN := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[53]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_STEPADJ := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[54]);
	gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_TOTALADJ := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block8_Real[55]);

	
	
	// AS Block 9 - 7000 DOSING REAL
	//:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block9_Real[0]);
	
	
	// AS Block 10 - 7000 DOSING REAL
	gSkid_LR[IdxSkids_LR].Sensor_Variables.SENSOR301 := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block10_Real[26]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.SENSOR302 := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block10_Real[27]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.SENSOR303 := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block10_Real[28]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.SENSOR304 := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block10_Real[29]);
	
	gSkid_LR[IdxSkids_LR].Sensor_Variables.FI301 := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block10_Real[34]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.FI301_QT := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block10_Real[35]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.FI302 := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block10_Real[36]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.FI302_QT := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block10_Real[37]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.FI303 := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block10_Real[38]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.FI303_QT := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block10_Real[39]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.FI304 := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block10_Real[40]);
	gSkid_LR[IdxSkids_LR].Sensor_Variables.FI304_QT := IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block10_Real[41]);
	
	
	
	// AS Block 11 - 7000 DOSING REAL - SPARE
	//:= IDEC_REAL_Conv(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block11_Real[0]);
	
	// AS Block 48 - ALARMS
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB1 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[0];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB2 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[1];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB3 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[2];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB4 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[3];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB5 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[4];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB6 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[5];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB7 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[6];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB8 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[7];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB9 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[8];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB10 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[9];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB11 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[10];
	
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB12 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[51];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB13 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[52];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB14 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[53];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB15 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[54];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB16 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[55];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB17 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[56];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB18 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[57];
	gSkid_LR[IdxSkids_LR].Alarms.ALARM_AB19 := gModbus_LR[IdxSkids_LR].Modbus_Alarms.Block48_Int[58];

	
	// AS Block 61 - DOSING PUMP TEXT
	IDEC_String(ADR(gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_TEXT),ADR(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block61_Int[0]),SIZEOF(gSkid_LR[IdxSkids_LR].Dosing_Pump_201.P201_TEXT),27);
	IDEC_String(ADR(gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_TEXT),ADR(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block61_Int[28]),SIZEOF(gSkid_LR[IdxSkids_LR].Dosing_Pump_202.P202_TEXT),27);
	IDEC_String(ADR(gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_TEXT),ADR(gModbus_LR[IdxSkids_LR].Modbus_Dosing.Block61_Int[56]),SIZEOF(gSkid_LR[IdxSkids_LR].Dosing_Pump_203.P203_TEXT),27);
	
	

	
END_ACTION
